Codigo,Titulo_EN,Titulo_ES,Pasos_EN,Pasos_ES,Documento_PDF,Pagina
F31,Selfdiagnosis,Autodiagnostico,A fault occurred during the selfdiagnosis process.,Ha ocurrido un fallo durante el proceso de autodiagnostico.,manual_dcdc3.pdf,12
F40,Internal Overtemperature,Sobretemperatura Interna,The internal temperature of the control PCB has exceeded the fixed threshold of 85C.,La temperatura interna de la PCB de control ha superado el umbral fijo de 85C.,manual_dcdc3.pdf,12
F43,Emergency stop,Paro emergencia,The emergency stop button has been pressed.,Se ha pulsado la seta de emergencia.,manual_dcdc3.pdf,12
F44,Drive-Select,Drive-Select,One or more parameters of the drive select are out of range.,Uno o varios de los parametros del drive select se encuentran fuera de rango.,manual_dcdc3.pdf,12
F46,Data fault,Fallo de datos,There is a parameter out of range or the EEPROM memory has returned an error when trying to perform a read or write operation.,Existe algun parametro fuera de rango o bien la memoria EEPROM ha retornado un error al tratar de realizar una operacion de escritura o lectura.,manual_dcdc3.pdf,12
F47,Watchdog uP,Watchdog uP,The product has detected that some running task of the uP was not executed on time. To exit this state the uP executes a reset showing this fault once the reset finishes.,El producto ha detectado que alguna de las tareas en ejecucion de uP no se ha ejecutado a tiempo. Para salir de este estado el uP ejecuta un reset apareciendo este fallo una vez finaliza el reset.,manual_dcdc3.pdf,12
F51,PPC Communications,Comunicaciones PPC,A continuous communication loss has occurred for a longer time than specified in the Comms fault timeout parameter of the PPC subgroup.,Se ha producido una perdida de comunicacion continua durante mas tiempo del especificado en el parametro de Timeout de fallo comms del subgrupo PPC.,manual_dcdc3.pdf,12
F56,Remote emergency stop,Paro emergencia remoto,A remote emergency stop has been triggered via PowerCommsV or Modbus.,Se ha producido un paro de emergencia remoto mediante PowerCommsV o via Modbus.,manual_dcdc3.pdf,12
F64,Invalid MAC,MAC invalida,The product has detected an invalid MAC address.,El producto ha detectado una direccion MAC invalida.,manual_dcdc3.pdf,12
F65,Inductance overcurrent,Sobrecorriente inductan,The current through the inductance has exceeded the protection threshold.,La corriente por la inductancia ha superado el umbral de proteccion.,manual_dcdc3.pdf,12
F83,Multiple desaturation,Desaturacion multiple,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,12
F90,T IGBTS HF,T IGBTS HF,A fault caused when the temperature of any IGBT exceeds 100C or when the temperature sensor of any IGBT fails.,Fallo provocado cuando la temperatura de cualquier IGBT supera los 100C o cuando falla el sensor de temperatura de algun IGBT.,manual_dcdc3.pdf,12
F93,Main LCL thermal,Termico LCL principal,If the inductance core overheats it will open a bimetallic NC contact causing the fault.,Si el nucleo de la inductancia se sobrecalienta este abrira un contacto NC bimetalico produciendo el fallo.,manual_dcdc3.pdf,12
F95,PCB source,Fuente PCB,The internal or external power supply of the board does not provide the correct voltage.,La fuente de alimentacion interna o externa de la tarjeta no proporciona la tension correcta.,manual_dcdc3.pdf,12
F96,Module PCB T,Ta PCB modulo,The internal temperature of the module PCB has exceeded 80C.,La temperatura interna de la PCB de modulo ha superado los 80C.,manual_dcdc3.pdf,12
F98,Idc bypass BESS,Derivacion Idc BESS,The power stage has detected an Idc bypass on the BESS side.,La etapa de potencia ha detectado una derivacion en Idc del lado de BESS.,manual_dcdc3.pdf,12
F99,Idc bypass PV,Derivacion Idc PV,The power stage has detected an Idc bypass on the PV side.,La etapa de potencia ha detectado una derivacion en Idc del lado de FV.,manual_dcdc3.pdf,12
F103,IGBTs temperature,Temperatura IGBTs,The power stage fan does not work correctly. A fault is produced when an IGBT of a power stage exceeds the threshold configured in Drive Select.,El ventilador de la etapa de potencia no trabaja correctamente. Fallo producido cuando un IGBT de una etapa de potencia supera el umbral configurado en el Drive Select.,manual_dcdc3.pdf,12
F104,PCB temperature,Temperatura PCB,The temperature measured on the module control PCB has exceeded the configured maximum allowed value.,La temperatura medida en la PCB del control de modulo ha superado el valor maximo permitido configurado.,manual_dcdc3.pdf,12
F126,IGBTS To deviation,Desviacion To IGBTS,This fault appears if a power stage exceeds the IGBT deviation and also exceeds the temperature set in the initial point for the IGBT temperature derating.,Este fallo aparece si una etapa de potencia supera la desviacion IGBT y tambien supera la temperatura ajustada en el punto inicial para el derating por temperatura de IGBT.,manual_dcdc3.pdf,12
F161,LOTO activated,LOTO activado,The DC LOTO is activated and the product must be disconnected.,El LOTO DC esta activado y el producto debe de desconectarse.,manual_dcdc3.pdf,12
F200,SPD main circuit,SPD circuito principal,The backfeed of the surge protector and its protection fuse in the main battery circuit will be monitored. This signal notifies the fault in the absence of this signal.,Se monitorizara el retro aviso del protector de sobretensiones y su fusible de proteccion del circuito principal de baterias. Esta señal llega a SW notificando el fallo ante la ausencia de esta señal.,manual_dcdc3.pdf,12
F202,Aux transformer overtemp,Sobretemp Trafo auxiliar,The core of the auxiliary services transformer has overheated opening an NC bimetallic contact causing the fault.,El nucleo del transformador de servicios auxiliares se ha sobrecalentado abriendo un contacto NC bimetalico produciendo el fallo.,manual_dcdc3.pdf,12
F210,uP-FPGA Comms,Comunicaciones uP-FPGA,The FPGA is not receiving correct frames from the microcontroller.,La FPGA no esta recibiendo tramas correctas desde el microcontrolador.,manual_dcdc3.pdf,12
F220,Induc PT100 not connected,PT100 induc no conectada,One or several inductance PT100s are not connected in the product.,Una o varias PT100 de la inductancia no esta conectada en el producto.,manual_dcdc3.pdf,12
F222,Adm temp NTC not connected,NTC temp adm no conect,The intake temperature NTC resistor is not connected.,La resistencia NTC de temperatura de admision no esta conectada.,manual_dcdc3.pdf,12
F224,Ind Overtemperature,Sobretemperatura Ind,The maximum configured limit for the inductance temperature has been exceeded.,Se ha superado el limite maximo configurado para la temperatura de las inductancias.,manual_dcdc3.pdf,12
F225,Ind cri overtemperature,Cri sobretemperatura Ind,The maximum critical temperature threshold for the inductance has been exceeded.,Se ha superado el umbral de temperatura critica maxima para la inductancia.,manual_dcdc3.pdf,12
F227,Unknown fault,Fallo desconocido,The product has thrown a fault with a code that is not registered among the expected faults.,El producto ha lanzado un fallo con un codigo que no esta dado de alta entre los fallos esperados.,manual_dcdc3.pdf,12
F255,Battery rack opening,Apertura rack baterias,The battery disconnection fault is triggered when performing soft charging in both conventional and emergency modes.,Salta el fallo de desconexion de baterias al realizar la carga suave tanto en convencional como de emergencia.,manual_dcdc3.pdf,13
F401,PV bus unbalance,Desbalanceo bus PV,There is an unbalance between the high and low parts of the PV DC bus.,Existe un desequilibrio entre la parte alta y la baja del bus DC en FV.,manual_dcdc3.pdf,13
F402,BESS bus unbalance,Desbalanceo bus BESS,There is an unbalance between the high and low parts of the BESS DC bus.,Existe un desequilibrio entre la parte alta y la baja del bus DC en BESS.,manual_dcdc3.pdf,13
F403,PV current sensing,Sensado corriente PV,The product detects a full scale reading in the PV current sensor while the product is not switching.,El producto detecta una lectura de fondo de escala en el sensor de corriente de FV estando el producto sin conmutar.,manual_dcdc3.pdf,13
F404,BESS current sensing,Sensado corriente BESS,The product detects a full scale reading in the BESS current sensor while the product is not switching.,El producto detecta una lectura de fondo de escala en el sensor de corriente de BESS estando el producto sin conmutar.,manual_dcdc3.pdf,13
F405,L1 current sensing,Sensado corriente L1,The current sensor of inductance L1 is not measuring correctly there is an offset error.,El sensor de corriente de la inductancia L1 no esta midiendo correctamente hay un error de offset.,manual_dcdc3.pdf,13
F406,L2 current sensing,Sensado corriente L2,The current sensor of inductance L2 is not measuring correctly there is an offset error.,El sensor de corriente de la inductancia L2 no esta midiendo correctamente hay un error de offset.,manual_dcdc3.pdf,13
F407,L3 current sensing,Sensado corriente L3,The current sensor of inductance L3 is not measuring correctly there is an offset error.,El sensor de corriente de la inductancia L3 no esta midiendo correctamente hay un error de offset.,manual_dcdc3.pdf,13
F408,PV input overvoltage,Sobretension entrada PV,The full bus voltage measured by the power stage has exceeded the configured threshold value.,La tension de bus completa medida por la etapa de potencia ha superado el valor de umbral configurado.,manual_dcdc3.pdf,13
F409,BESS input overvoltage,Sobreten entrada BESS,The full bus voltage measured by the power stage has exceeded the configured threshold value.,La tension de bus completa medida por la etapa de potencia ha superado el valor de umbral configurado.,manual_dcdc3.pdf,13
F410,PV emer overvoltage,Sobretension emer PV,The full PV bus voltage measured by the power stage exceeds 1600V.,La tension de bus de FV completa medida por la etapa de potencia supera 1600V.,manual_dcdc3.pdf,13
F411,BESS emer overvoltage,Sobretension emer BESS,The full BESS bus voltage measured by the power stage exceeds 1600V.,La tension de bus de BESS completa medida por la etapa de potencia supera 1600V.,manual_dcdc3.pdf,13
F412,PV undervoltage,Subtension PV,The measured full PV bus voltage is lower than the configured value.,La tension de bus completa de FV medida es inferior al valor configurado.,manual_dcdc3.pdf,13
F413,BESS undervoltage,Subtension BESS,The measured full BESS bus voltage is lower than the configured value.,La tension de bus completa de BESS medida es inferior al valor configurado.,manual_dcdc3.pdf,13
F414,PV emer undervoltage,Subtension emer PV,The full PV bus voltage is less than 830V.,La tension de bus completo de FV es inferior a 830V.,manual_dcdc3.pdf,13
F415,BESS emer undervoltage,Subtension emer BESS,The full BESS bus voltage is less than 830V.,La tension de bus completo de BESS es inferior a 830V.,manual_dcdc3.pdf,13
F416,PV semibus overvoltage,Sobretension semibus PV,The semibus voltage measured by the PV power stage exceeds a marked threshold.,Se detecta que la tension del semibus medida por la etapa de potencia FV supera un umbral marcado.,manual_dcdc3.pdf,13
F417,PV emer semi overvoltage,Sob Tension semi PV emer,The semibus voltage measured by the PV power stage exceeds a marked threshold.,Se detecta que la tension del semibus medida por la etapa de potencia FV supera un umbral marcado.,manual_dcdc3.pdf,13
F418,BESS semibus overvoltage,Sobreten semibus BESS,The semibus voltage measured by the BESS power stage exceeds a marked threshold.,Se detecta que la tension del semibus medida por la etapa de potencia BESS supera un umbral marcado.,manual_dcdc3.pdf,13
F419,BESS emer semi overvoltage,SobTensi semi BESS emer,The semibus voltage measured by the BESS power stage exceeds a marked threshold.,Se detecta que la tension del semibus medida por la etapa de potencia BESS supera un umbral marcado.,manual_dcdc3.pdf,13
F420,IGBT Q1 desat bridge 1,Desat IGBT Q1 puente 1,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F421,IGBT Q2 desat bridge 1,Desat IGBT Q2 puente 1,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F422,IGBT Q3 desat bridge 1,Desat IGBT Q3 puente 1,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F423,IGBT Q4 desat bridge 1,Desat IGBT Q4 puente 1,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F424,IGBT Q5 desat bridge 1,Desat IGBT Q5 puente 1,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F425,IGBT Q6 desat bridge 1,Desat IGBT Q6 puente 1,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F426,IGBT Q7 desat bridge 1,Desat IGBT Q7 puente 1,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F427,IGBT Q8 desat bridge 1,Desat IGBT Q8 puente 1,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F428,IGBT Q1 desat bridge 2,Desat IGBT Q1 puente 2,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F429,IGBT Q2 desat bridge 2,Desat IGBT Q2 puente 2,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F430,IGBT Q3 desat bridge 2,Desat IGBT Q3 puente 2,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F431,IGBT Q4 desat bridge 2,Desat IGBT Q4 puente 2,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F432,IGBT Q5 desat bridge 2,Desat IGBT Q5 puente 2,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,13
F433,IGBT Q6 desat bridge 2,Desat IGBT Q6 puente 2,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,14
F434,IGBT Q7 desat bridge 2,Desat IGBT Q7 puente 2,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,14
F435,IGBT Q8 desat bridge 2,Desat IGBT Q8 puente 2,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,14
F436,IGBT Q1 desat bridge 3,Desat IGBT Q1 puente 3,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,14
F437,IGBT Q2 desat bridge 3,Desat IGBT Q2 puente 3,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,14
F438,IGBT Q3 desat bridge 3,Desat IGBT Q3 puente 3,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,14
F439,IGBT Q4 desat bridge 3,Desat IGBT Q4 puente 3,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,14
F440,IGBT Q5 desat bridge 3,Desat IGBT Q5 puente 3,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,14
F441,IGBT Q6 desat bridge 3,Desat IGBT Q6 puente 3,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,14
F442,IGBT Q7 desat bridge 3,Desat IGBT Q7 puente 3,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,14
F443,IGBT Q8 desat bridge 3,Desat IGBT Q8 puente 3,A fault caused because there is desaturation in one or several IGBT controllers depending on the fault.,Fallo provocado porque hay desaturacion en uno o varios controladores de IGBT segun el fallo.,manual_dcdc3.pdf,14
F444,PV soft charge timeout,Timeout carga suave PV,The voltage on the PV bus has not reached the configured value in the defined time.,La tension en el bus FV no ha llegado al valor configurado en el tiempo definido.,manual_dcdc3.pdf,14
F445,BESS soft charge timeout,Timeout carga suave BESS,The voltage on the BESS bus has not reached the configured value in the defined time.,La tension en el bus BESS no ha llegado al valor configurado en el tiempo definido.,manual_dcdc3.pdf,14
F446,PV disconnector retro,Retro seccionador PV,The PV DC switch disconnector is not closing or opening correctly when required. This fault appears when there are discrepancies between the activation command and the received backfeed.,El interruptor seccionador DC de FV no esta cerrandose o abriendose correctamente cuando se requiere. Este fallo aparece cuando hay discrepancias entre la orden de activacion y el retro aviso recibido.,manual_dcdc3.pdf,14
F447,BESS disconnector retro,Retro seccionador BESS,The BESS DC switch disconnector is not closing or opening correctly when required. This fault appears when there are discrepancies between the activation command and the received backfeed.,El interruptor seccionador DC de BESS no esta cerrandose o abriendose correctamente cuando se requiere. Este fallo aparece cuando hay discrepancias entre la orden de activacion y el retro aviso recibido.,manual_dcdc3.pdf,14
F448,External fault,Fallo externo,The customer has made an emergency stop through the wired terminals to the external fault.,El cliente ha realizado una parada de emergencia a traves de las bornas cableadas al fallo externo.,manual_dcdc3.pdf,14
F449,Dirty zone fans,Ventiladores zona sucia,There is a communications problem between the central control board and the dirty zone fans.,Existe un problema en las comunicaciones entre la tarjeta de control central y los ventiladores de la zona sucia.,manual_dcdc3.pdf,14
F450,Clean zone fans,Ventiladores zona limpia,There is a communications problem between the central control board and the clean zone fan.,Existe un problema en las comunicaciones entre la tarjeta de control central y el ventilador de la zona limpia.,manual_dcdc3.pdf,14
F451,PV spring loaded,Muelle cargado PV,The switch disconnector spring could not be loaded.,El muelle del interruptor seccionador no se ha podido cargar.,manual_dcdc3.pdf,14
F452,BESS spring loaded,Muelle cargado BESS,The switch disconnector spring could not be loaded.,El muelle del interruptor seccionador no se ha podido cargar.,manual_dcdc3.pdf,14
F454,Discharge,Descarga,The product fails to discharge within 5 minutes.,El producto no consigue descargar antes de 5 minutos.,manual_dcdc3.pdf,14
F456,PV DC bus unbalance,Bus DC desbalanceo PV,There is an unbalance between the high and low side of the PV DC bus.,Hay un desbalanceo entre la parte alta y la baja del bus DC en FV.,manual_dcdc3.pdf,14
F457,BESS DC bus unbalance,Bus DC desbalanceo BESS,There is an unbalance between the high and low side of the BESS DC bus.,Hay un desbalanceo entre la parte alta y la baja del bus DC en BESS.,manual_dcdc3.pdf,14
